<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8"/>
<!-- Google Tag Manager -->
<script>(function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':
new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],
j=d.createElement(s),dl=l!='dataLayer'?'&l='+l:'';j.async=true;j.src=
'https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);
})(window,document,'script','dataLayer','GTM-5GWNX8HV');</script>
<!-- End Google Tag Manager -->
<meta name="viewport" content="width=device-width,initial-scale=1"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<title>Capacidad eléctrica para tu nueva planta en México</title>
<meta name="description" content="Cómo evaluar si hay capacidad eléctrica disponible para tu nueva planta en México, qué preguntar a CFE y qué hacer cuando la red no alcanza."/>
<meta name="robots" content="index, follow, max-image-preview:large"/>
<meta property="og:title" content="Capacidad eléctrica para tu nueva planta en México"/>
<meta property="og:description" content="Cómo evaluar si hay capacidad eléctrica disponible para tu nueva planta en México, qué preguntar a CFE y qué hacer cuando la red no alcanza."/>
<meta property="og:type" content="article"/>
<meta property="og:url" content="https://m2energy.org/blog/capacidad-electrica-nueva-planta-mexico"/>
<meta property="og:image" content="https://m2energy.org/blog/capacidad-electrica-nueva-planta-mexico/og.jpg"/>
<meta property="og:site_name" content="M2 Energy"/>
<meta property="og:locale" content="es_MX"/>
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Capacidad eléctrica para tu nueva planta en México"/>
<meta name="twitter:description" content="Cómo evaluar si hay capacidad eléctrica disponible para tu nueva planta en México, qué preguntar a CFE y qué hacer cuando la red no alcanza."/>
<meta name="twitter:image" content="https://m2energy.org/blog/capacidad-electrica-nueva-planta-mexico/og.jpg"/>
<meta name="author" content="Carlos Pineda"/>
<link rel="canonical" href="https://m2energy.org/blog/capacidad-electrica-nueva-planta-mexico"/>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&family=Space+Grotesk:wght@500;600;700&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/blog/blog.css?v=20260603"/>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Cómo evaluar la capacidad eléctrica disponible para tu nueva planta industrial en México",
  "description": "Cómo evaluar si hay capacidad eléctrica disponible para tu nueva planta en México, qué preguntar a CFE y qué hacer cuando la red no alcanza.",
  "image": "https://m2energy.org/blog/capacidad-electrica-nueva-planta-mexico/hero.jpg",
  "author": {"@type": "Person", "name": "Carlos Pineda", "jobTitle": "Director Comercial", "worksFor": "M2 Energy"},
  "publisher": {"@type": "Organization", "name": "M2 Energy", "logo": {"@type": "ImageObject", "url": "https://m2energy.org/favicon.png"}},
  "datePublished": "2026-05-25T08:00:00-06:00",
  "dateModified": "2026-05-25T08:00:00-06:00",
  "articleSection": "Capacidad eléctrica",
  "inLanguage": "es-MX"
}
</script>
</head>
<body>
<!-- Google Tag Manager (noscript) -->
<noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-5GWNX8HV"
height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
<!-- End Google Tag Manager (noscript) -->

<nav class="nav" id="nav">
  <a class="brand" href="/">
    <div class="brand-mark">
      <svg viewBox="0 0 24 24" fill="none"><path d="M13 2L4 14h7l-1 8 10-12h-7l1-8z" fill="#0a1620"/></svg>
    </div>
    <div class="brand-text">M2 <span>Energy</span></div>
  </a>
  <a class="nav-back" href="/blog/">
    <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M19 12H5M12 5l-7 7 7 7"/></svg>
    <span>Volver al blog</span>
  </a>
  <div class="nav-right">
    <a class="nav-cta" href="/#contacto">Contáctanos →</a>
  </div>
</nav>

<article>

  <section class="post-hero">
    <div class="post-hero-bg" style="background-image:url('/blog/capacidad-electrica-nueva-planta-mexico/hero.jpg')"></div><div class="post-hero-grad"></div><span class="post-hero-watermark">kVA</span>
    <div class="post-hero-content">
      <div class="post-hero-inner">
        <div class="breadcrumb">
          <a href="/">Inicio</a>
          <span>/</span>
          <a href="/blog/">Blog</a>
          <span>/</span>
          <span style="color:var(--ink-dim)">Capacidad eléctrica</span>
        </div>
        <div class="post-cat-kicker">Capacidad eléctrica</div>
        <h1>Cómo evaluar la capacidad eléctrica disponible para tu nueva planta industrial en México</h1>
        <p class="post-subtitle">Antes de cerrar la compra del terreno o iniciar obra, hay un dato que define si tu proyecto arranca o se atrasa dos años: los kVAs realmente disponibles en ese punto de la red CFE. Te explicamos cómo evaluarlos antes de comprometer capital.</p>
        <div class="post-meta">
          <div class="author">
            <div class="author-avatar">CP</div>
            <div>Por <strong>Carlos Pineda</strong> · Director Comercial</div>
          </div>
          <span class="meta-dot"></span>
          <span>25 de mayo de 2026</span>
          <span class="meta-dot"></span>
          <span>8 min lectura</span>
        </div>
      </div>
    </div>
  </section>

  <div class="post-layout">

    <aside class="post-aside post-aside-left">
      <div class="aside-section-title">Artículos relacionados</div>
      <a class="aside-related-card" href="/blog/calcular-kva-nueva-planta-industrial"><div class="aside-related-card-img cat-capacidad" style="background-image:url('/blog/calcular-kva-nueva-planta-industrial/hero.jpg')"></div><span class="aside-related-card-cat">Capacidad eléctrica</span><h3 class="aside-related-card-title">Cómo calcular los kVA que realmente necesita tu nueva planta</h3></a>
      <a class="aside-related-card" href="/blog/niveles-tension-mexico-acometida-industrial"><div class="aside-related-card-img cat-capacidad" style="background-image:url('/blog/niveles-tension-mexico-acometida-industrial/hero.jpg')"></div><span class="aside-related-card-cat">Capacidad eléctrica</span><h3 class="aside-related-card-title">Niveles de tensión en México: cómo elegir la tensión de acometida</h3></a>
      <a class="aside-related-card" href="/blog/generacion-en-sitio-vs-suministro-basico-cfe"><div class="aside-related-card-img cat-operacion" style="background-image:url('/blog/generacion-en-sitio-vs-suministro-basico-cfe/hero.jpg')"></div><span class="aside-related-card-cat">Operación</span><h3 class="aside-related-card-title">Generación en sitio: cuándo conviene salir del suministro básico de CFE</h3></a>
      <a class="aside-related-card" href="/blog/estaciones-carga-flotas-electricas-industriales-requisitos"><div class="aside-related-card-img cat-operacion" style="background-image:url('/blog/estaciones-carga-flotas-electricas-industriales-requisitos/hero.jpg')"></div><span class="aside-related-card-cat">Operación</span><h3 class="aside-related-card-title">Estaciones de carga para flotas eléctricas industriales: requisitos</h3></a>
      <a class="aside-related-card" href="/blog/aid-analisis-impacto-sistema-cfe"><div class="aside-related-card-img cat-permisos" style="background-image:url('/blog/aid-analisis-impacto-sistema-cfe/hero.jpg')"></div><span class="aside-related-card-cat">Permisos CFE</span><h3 class="aside-related-card-title">AID (Análisis de Impacto y Diseño): qué es y cuándo CFE lo exige</h3></a>
      <a class="aside-related-card" href="/blog/energia-manufactura-vehiculos-electricos-baterias-mexico"><div class="aside-related-card-img cat-mercado" style="background-image:url('/blog/energia-manufactura-vehiculos-electricos-baterias-mexico/hero.jpg')"></div><span class="aside-related-card-cat">Mercado e industria</span><h3 class="aside-related-card-title">Energía para manufactura de vehículos eléctricos y baterías en México</h3></a>
      <a class="aside-related-card" href="/blog/diagnostico-ecra-que-es-preparacion-energetica"><div class="aside-related-card-img cat-mercado" style="background-image:url('/blog/diagnostico-ecra-que-es-preparacion-energetica/hero.jpg')"></div><span class="aside-related-card-cat">Mercado e industria</span><h3 class="aside-related-card-title">Qué es el diagnóstico ECRA y por qué tu planta lo necesita</h3></a>
    </aside>

    <div class="post-body">

      <p>Imagina la escena: el comité directivo aprueba la expansión. Se firma el terreno en el Bajío. Se contrata al despacho de ingeniería. Se anuncia la fecha de arranque a los clientes. Y tres meses después, llega el oficio de CFE diciendo que en ese punto de la red no hay los <strong>kVAs</strong> que la planta necesita, y que ampliar la capacidad implica obra de subestación de 18 a 24 meses.</p>

      <p>Esa historia se repite todas las semanas en México. El crecimiento industrial empuja contra una red eléctrica que se planeó para otra escala, y la <strong>capacidad eléctrica disponible</strong> dejó de ser un detalle técnico para volverse el factor que define si un proyecto industrial arranca a tiempo o se vuelve una historia de pérdidas. Es un riesgo especialmente agudo para sectores intensivos en electricidad como la <a href="/blog/energia-manufactura-vehiculos-electricos-baterias-mexico">manufactura de vehículos eléctricos y baterías en México</a>.</p>

      <p>Este artículo explica, en términos directos, cómo evaluar la capacidad eléctrica disponible <strong>antes</strong> de comprometer capital — qué medir, dónde buscar el dato, qué errores comete la mayoría, y qué hacer si la respuesta de CFE no es la que esperabas.</p>

      <h2 id="que-significa-capacidad-electrica-disponible-en-terminos-practicos">Qué significa "capacidad eléctrica disponible" en términos prácticos</h2>

      <p>Cuando un director industrial pregunta "¿hay capacidad eléctrica en este terreno?", la respuesta corta de CFE puede ser engañosa. Hay tres niveles de "capacidad" que conviene distinguir:</p>

      <ul>
        <li><strong>Capacidad teórica</strong> de la subestación más cercana. Es lo que la subestación podría entregar si nada más estuviera conectado. Suele ser un dato público pero no es lo que tú vas a recibir.</li>
        <li><strong>Capacidad reservada</strong> ya comprometida con otros usuarios. CFE asigna kVAs a proyectos previos, ampliaciones autorizadas, y reservas regulatorias. Esto reduce el número real.</li>
        <li><strong>Capacidad realmente disponible</strong> para tu punto de conexión específico, considerando la topología de la red de media y alta tensión que llega hasta tu sitio. Es el único número que importa.</li>
      </ul>

      <p>La diferencia entre los tres puede ser de <strong>10 a 30 MW</strong>. Confundirlos es la causa más común de proyectos que tienen que repensarse a último momento. En la misma línea conviene distinguir entre <a href="/blog/capacidad-firme-vs-disponible-proyectos-industriales">capacidad firme y capacidad disponible</a>, porque no toda la capacidad que aparece disponible está garantizada para tu proyecto.</p>

      <h2 id="kw-kva-y-demanda-contratada-aclarar-antes-de-pedir-factibilidad">kW, kVA y demanda contratada: aclarar antes de pedir factibilidad</h2>

      <p>Tres unidades aparecen en cualquier conversación con CFE y conviene tenerlas claras antes de iniciar trámites:</p>

      <ul>
        <li><strong>kW (kilowatts)</strong> mide potencia activa — la energía que efectivamente hace trabajo en motores, hornos, compresores.</li>
        <li><strong>kVA (kilovolt-amperes)</strong> mide potencia aparente — la capacidad total que la red tiene que suministrar, incluyendo la parte reactiva que las máquinas devuelven a la red. CFE planea su infraestructura en kVAs.</li>
        <li><strong>Demanda contratada</strong> es el límite máximo que tú acordaste pagar como "capacidad reservada". Si excedes este límite, la factura se dispara con cargos por demanda y penalizaciones.</li>
      </ul>

      <p>Cuando estimes la capacidad que necesita tu planta, calcula tanto kW como kVA. El <strong>factor de potencia</strong> típico industrial está entre 0.85 y 0.95; si tu factor de potencia es bajo, vas a necesitar más kVA contratados de los que aparentaría tu carga en kW.</p>

      <h2 id="como-medir-la-capacidad-disponible-para-un-punto-especifico">Cómo medir la capacidad disponible para un punto específico</h2>

      <p>No hay un dashboard público que muestre los kVAs disponibles en cada nodo de la red. Pero sí hay un proceso reproducible para llegar al número antes de cerrar decisiones.</p>

      <h3>Paso 1 · Solicitar el oficio de factibilidad eléctrica</h3>

      <p>Este es el documento autoritativo. Se solicita en la oficina regional de CFE Distribución correspondiente al estado donde está el terreno, y la respuesta indica <strong>cuántos kVAs hay disponibles en ese punto en este momento</strong>, y bajo qué condiciones se entregarían.</p>

      <p>El trámite tarda típicamente entre <strong>4 y 12 semanas</strong>, y requiere documentación del proyecto: ubicación exacta, demanda estimada en kW y kVA, perfil de carga, sector industrial. Detallamos los pasos completos del trámite en nuestro <a href="/blog/factibilidad-electrica-cfe-aid-interconexion">artículo sobre factibilidad ante CFE, AID y contrato de interconexión</a>.</p>

      <h3>Paso 2 · Revisar la red de media y alta tensión cercana</h3>

      <p>En paralelo al oficio, conviene levantar un mapa físico de la infraestructura eléctrica que rodea el terreno: dónde están las líneas de transmisión, qué subestaciones son las que servirían, qué nivel de tensión está disponible (13.8 kV, 23 kV, 34.5 kV, 69 kV, 115 kV).</p>

      <p>Este levantamiento se hace con un equipo de ingeniería eléctrica en sitio. Lo que se busca es responder dos preguntas: <strong>¿se necesita una nueva línea para llegar a la planta?</strong> y <strong>¿la subestación que serviría tiene capacidad propia para crecer, o ya está saturada?</strong></p>

      <h3>Paso 3 · Validar contra la subestación de respaldo</h3>

      <p>En operaciones industriales críticas, la confiabilidad eléctrica depende de tener una <strong>ruta alterna</strong>: si la línea principal cae, ¿hay otra subestación que pueda tomar la carga? Este es un factor que CFE no necesariamente menciona en el oficio inicial, pero que define el uptime real de tu operación.</p>

      <p>Si la subestación de respaldo está al límite, una falla en la principal significa parar la planta — y eso vuelve relevantes opciones como <a href="/blog/uptime-electrico-industrial-fallas-red-cfe">infraestructura de respaldo o autogeneración en sitio</a>.</p>

      <h2 id="errores-comunes-que-descubren-tarde-los-desarrolladores-industriales">Errores comunes que descubren tarde los desarrolladores industriales</h2>

      <p>De los proyectos en los que llegamos a evaluar capacidad después de que ya se compró el terreno, estos son los cinco errores que aparecen con más frecuencia:</p>

      <ol>
        <li><strong>Confiar en lo que dijo el broker inmobiliario</strong> sobre "energía disponible" sin documento oficial de CFE. El broker repite lo que oyó del último cliente, no lo que CFE confirmaría hoy.</li>
        <li><strong>Asumir que la capacidad teórica de la subestación es la capacidad real disponible.</strong> En subestaciones de zonas industriales saturadas, lo disponible suele ser entre el 5% y el 30% de lo teórico.</li>
        <li><strong>No considerar la demanda de los proyectos vecinos</strong> en proceso. Si en el mismo parque industrial otros desarrollos ya están solicitando capacidad, tu solicitud entra en cola y la disponibilidad cambia.</li>
        <li><strong>Subestimar el factor de potencia.</strong> Calcular en kW sin convertir a kVA produce cifras que CFE no acepta y te obliga a repetir el trámite con número actualizado.</li>
        <li><strong>No prever crecimiento.</strong> Pedir el oficio para la fase 1 sin considerar la fase 2 ya planeada. CFE no reserva capacidad para "lo que vendrá después", y cuando llegue la fase 2, puede que ya no haya espacio.</li>
      </ol>

      <div class="key-takeaway">
        <div class="key-takeaway-label">Insight clave</div>
        <p>El oficio de factibilidad de CFE responde lo que se le pregunta. Si solicitas capacidad solo para la fase 1, eso es lo que reservas. La fase 2 entra a la cola general cuando llegue su momento — y en zonas saturadas, esa cola puede ser de 18 a 36 meses.</p>
      </div>

      <h2 id="si-cfe-dice-que-no-hay-capacidad-disponible-tres-opciones-reales">Si CFE dice que no hay capacidad disponible: tres opciones reales</h2>

      <p>Cuando el oficio de factibilidad regresa con <strong>"capacidad insuficiente"</strong> o con un plazo de ampliación de subestación que rompe el cronograma del proyecto, las opciones se reducen a tres rutas concretas:</p>

      <h3>Opción A · Esperar la ampliación de CFE</h3>

      <p>CFE puede comprometer una ampliación de subestación con cargo al proyecto, donde el desarrollador paga parte o todo el costo de obra (esquema de obra específica). El tiempo típico está entre <strong>18 y 30 meses</strong>, y el monto entre <strong>15 y 80 millones de pesos</strong> dependiendo de la magnitud. Es la ruta más estable a largo plazo, pero la menos compatible con cronogramas comerciales agresivos.</p>

      <h3>Opción B · Construir tu propia subestación con interconexión</h3>

      <p>El desarrollador construye una subestación particular conectada a una línea de alta tensión existente. Esto desbloquea capacidad sin esperar la ampliación de CFE, pero requiere CAPEX significativo y trámites adicionales. La comparativa completa entre esta ruta y la opción A está en nuestro artículo sobre <a href="/blog/subestacion-propia-vs-interconexion-cfe">subestación propia vs. interconexión CFE</a>.</p>

      <p>El punto de conexión también es negociable más de lo que parece: en un proyecto real para un parque industrial nuevo en una zona congestionada de la red, M2 Energy renegoció con CENACE/CFE bajar la tensión de conexión de 230 kV a 115 kV y entregó la subestación 230/13.8 kV bajo esquema llave en mano, asegurando <strong>28 MW</strong> con una reducción de costos en las obras de conexión <strong>superior a $20,100,000 MXN</strong>. Los detalles están en <a href="/casos-de-exito#caso-01">este caso de subestación 230/13.8 kV de 28 MW en el Norte de México</a>.</p>

      <h3>Opción C · Generación en sitio (autogeneración o PPA)</h3>

      <p>En lugar de depender enteramente de la red, instalar generación local — solar fotovoltaica, cogeneración a gas, o un mix — para cubrir parte o toda la demanda. Esto reduce los kVAs requeridos a CFE y, en muchos casos, hace innecesaria la ampliación. Esquemas PPA con tercero permiten acceder a esta opción sin inversión inicial — <a href="/#contacto">hablemos</a> para evaluar tu caso.</p>

      <div class="cta-inline">
        <div class="cta-inline-text">
          <strong>¿Necesitas validar la capacidad eléctrica de tu sitio antes de comprometer capital?</strong>
          <span>Te entregamos un Energy Capacity Readiness Assessment (ECRA) con el estado real de la capacidad disponible y las opciones aplicables al proyecto.</span>
        </div>
        <a class="cta-inline-btn" href="/#contacto">Contáctanos →</a>
      </div>

      <h2 id="cuando-necesitas-un-ecra-energy-capacity-readiness-assessment">Cuándo necesitas un ECRA (Energy Capacity Readiness Assessment)</h2>

      <p>Un ECRA es un diagnóstico integrado que combina los tres pasos anteriores en un solo entregable, y agrega la lectura comercial: qué opción de capacidad es más rápida, más barata, o más confiable para <strong>tu</strong> proyecto específico, considerando geografía, cronograma y estructura financiera. Puedes ver a detalle <a href="/blog/diagnostico-ecra-que-es-preparacion-energetica">qué es el diagnóstico ECRA y por qué tu planta lo necesita</a>.</p>

      <p>Tiene sentido pedir un ECRA cuando se cumple alguno de estos escenarios:</p>

      <ul>
        <li>Estás evaluando comprar un terreno y la decisión depende de tener capacidad eléctrica viable.</li>
        <li>Tu proyecto ya tiene terreno pero todavía no se ha solicitado el oficio de factibilidad ante CFE.</li>
        <li>El oficio de factibilidad regresó con "capacidad insuficiente" o con plazos incompatibles, y necesitas mapear las alternativas reales.</li>
        <li>Operas ya en sitio pero la planta crece y necesitas dimensionar la ampliación eléctrica.</li>
      </ul>

      <p>Para empresas con plantas multi-sitio o decisiones de ubicación todavía abiertas, ver también nuestro <a href="/blog/capacidad-electrica-disponible-mexico-2026">mapa de capacidad eléctrica disponible en los estados clave del nearshoring</a> ayuda a decidir dónde tiene sentido buscar terreno antes de invertir en estudios de factibilidad detallados.</p>

      <hr/>

      <p>La capacidad eléctrica disponible no es un detalle técnico que se resuelve después; es el dato que define la viabilidad del proyecto. Evaluarla bien al inicio cuesta poco; descubrirla tarde puede costar el proyecto entero. Este diagnóstico es apenas el primer hito del <a href="/blog/roadmap-energetico-industrial-diagnostico-operacion">roadmap de un proyecto eléctrico industrial de diagnóstico a operación</a>, que ordena en el tiempo todo lo que viene después: factibilidad, ingeniería, construcción y energización.</p>

    </div>

    <aside class="post-aside post-aside-right">
      <nav class="post-toc" aria-label="Contenido del artículo">
        <div class="post-toc__title">En este artículo</div>
        <ul>
          <li><a href="#que-significa-capacidad-electrica-disponible-en-terminos-practicos">Qué significa "capacidad eléctrica disponible" en términos prácticos</a></li>
          <li><a href="#kw-kva-y-demanda-contratada-aclarar-antes-de-pedir-factibilidad">kW, kVA y demanda contratada: aclarar antes de pedir factibilidad</a></li>
          <li><a href="#como-medir-la-capacidad-disponible-para-un-punto-especifico">Cómo medir la capacidad disponible para un punto específico</a></li>
          <li><a href="#errores-comunes-que-descubren-tarde-los-desarrolladores-industriales">Errores comunes que descubren tarde los desarrolladores industriales</a></li>
          <li><a href="#si-cfe-dice-que-no-hay-capacidad-disponible-tres-opciones-reales">Si CFE dice que no hay capacidad disponible: tres opciones reales</a></li>
          <li><a href="#cuando-necesitas-un-ecra-energy-capacity-readiness-assessment">Cuándo necesitas un ECRA (Energy Capacity Readiness Assessment)</a></li>
          <li><a href="#preguntas-frecuentes">Preguntas frecuentes</a></li>
        </ul>
      </nav>

      <div class="aside-author-card">
        <div class="aside-author-avatar-large">CP</div>
        <h4>Carlos Pineda</h4>
        <div class="author-role">Director Comercial · M2 Energy</div>
        <p>60 años de experiencia acumulada diseñando, construyendo y operando infraestructura eléctrica industrial en México. Soluciones EPC llave en mano de hasta 20 MW en sitio.</p>
        <a class="author-link" href="/#hacemos">Conocer más →</a>
      </div>

      <div class="aside-cta-card">
        <h4>Aseguramos tu capacidad energética para el desarrollo industrial</h4>
        <p>Te acompañamos a evaluar capacidad disponible, ruta CFE y opciones de financiamiento para tu planta. Hablemos sin compromiso.</p>
        <a class="aside-cta-btn" href="/#contacto">Contáctanos →</a>
      </div>

    </aside>

  </div>

  <!-- =============== PREGUNTAS FRECUENTES =============== -->
  <section class="post-faq">
    <div class="post-faq__kicker">FAQ</div>
    <h2 id="preguntas-frecuentes">Preguntas frecuentes</h2>
    <details class="faq-item">
      <summary><span>¿Cuál es la diferencia entre capacidad teórica y capacidad realmente disponible?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">La capacidad teórica es lo que la subestación entregaría si nada más estuviera conectado. La capacidad reservada ya está comprometida con otros usuarios y reservas regulatorias. La realmente disponible es lo que queda para tu punto de conexión específico considerando la topología de la red, y es el único número que importa. La diferencia entre las tres puede ser de 10 a 30 MW.</div>
    </details>
    <details class="faq-item">
      <summary><span>¿Cuánto tarda y qué requiere el oficio de factibilidad eléctrica ante CFE?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">El trámite tarda típicamente entre 4 y 12 semanas y se solicita en la oficina regional de CFE Distribución del estado donde está el terreno. Requiere ubicación exacta, demanda estimada en kW y kVA, perfil de carga y sector industrial. El oficio indica cuántos kVAs hay disponibles en ese punto en este momento y bajo qué condiciones se entregarían.</div>
    </details>
    <details class="faq-item">
      <summary><span>¿Por qué CFE planea en kVA y no en kW, y cómo me afecta el factor de potencia?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">El kW mide la potencia activa que hace trabajo en motores y hornos, mientras que el kVA mide la potencia aparente total que la red debe suministrar, incluyendo la parte reactiva. CFE planea su infraestructura en kVAs. Con un factor de potencia industrial típico de 0.85 a 0.95, si el tuyo es bajo vas a necesitar más kVA contratados de los que aparentaría tu carga en kW.</div>
    </details>
    <details class="faq-item">
      <summary><span>¿Cuáles son los errores más comunes al evaluar capacidad para una planta nueva?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">Los cinco más frecuentes son confiar en el broker inmobiliario sin documento oficial de CFE, asumir que la capacidad teórica es la disponible cuando en zonas saturadas lo disponible suele ser entre 5% y 30% de lo teórico, ignorar la demanda de proyectos vecinos en cola, subestimar el factor de potencia, y no prever crecimiento pidiendo el oficio solo para la fase 1 sin considerar la fase 2.</div>
    </details>
    <details class="faq-item">
      <summary><span>Si CFE dice que no hay capacidad, ¿qué opciones reales tengo?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">Tres rutas concretas. Esperar la ampliación de CFE con cargo al proyecto, que toma de 18 a 30 meses y cuesta entre 15 y 80 millones de pesos. Construir tu propia subestación con interconexión a una línea de alta tensión existente, que desbloquea capacidad antes pero exige CAPEX y trámites adicionales. O instalar generación en sitio, sea solar, cogeneración a gas o un mix, que reduce los kVAs requeridos a CFE y puede hacer innecesaria la ampliación, incluso vía PPA sin inversión inicial.</div>
    </details>
    <details class="faq-item">
      <summary><span>¿Cuándo tiene sentido pedir un ECRA?</span><span class="faq-plus">+</span></summary>
      <div class="faq-a">Tiene sentido cuando evalúas comprar un terreno y la decisión depende de tener capacidad viable, cuando ya tienes terreno pero aún no solicitas el oficio de factibilidad, cuando el oficio regresó con capacidad insuficiente o plazos incompatibles, o cuando operas en sitio y la planta crece y necesitas dimensionar la ampliación. El ECRA combina los tres pasos de evaluación en un solo entregable y agrega la lectura comercial de qué opción es más rápida, barata o confiable para tu proyecto.</div>
    </details>
  </section>

  <script type="application/ld+json">
{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"¿Cuál es la diferencia entre capacidad teórica y capacidad realmente disponible?","acceptedAnswer":{"@type":"Answer","text":"La capacidad teórica es lo que la subestación entregaría si nada más estuviera conectado. La capacidad reservada ya está comprometida con otros usuarios y reservas regulatorias. La realmente disponible es lo que queda para tu punto de conexión específico considerando la topología de la red, y es el único número que importa. La diferencia entre las tres puede ser de 10 a 30 MW."}},{"@type":"Question","name":"¿Cuánto tarda y qué requiere el oficio de factibilidad eléctrica ante CFE?","acceptedAnswer":{"@type":"Answer","text":"El trámite tarda típicamente entre 4 y 12 semanas y se solicita en la oficina regional de CFE Distribución del estado donde está el terreno. Requiere ubicación exacta, demanda estimada en kW y kVA, perfil de carga y sector industrial. El oficio indica cuántos kVAs hay disponibles en ese punto en este momento y bajo qué condiciones se entregarían."}},{"@type":"Question","name":"¿Por qué CFE planea en kVA y no en kW, y cómo me afecta el factor de potencia?","acceptedAnswer":{"@type":"Answer","text":"El kW mide la potencia activa que hace trabajo en motores y hornos, mientras que el kVA mide la potencia aparente total que la red debe suministrar, incluyendo la parte reactiva. CFE planea su infraestructura en kVAs. Con un factor de potencia industrial típico de 0.85 a 0.95, si el tuyo es bajo vas a necesitar más kVA contratados de los que aparentaría tu carga en kW."}},{"@type":"Question","name":"¿Cuáles son los errores más comunes al evaluar capacidad para una planta nueva?","acceptedAnswer":{"@type":"Answer","text":"Los cinco más frecuentes son confiar en el broker inmobiliario sin documento oficial de CFE, asumir que la capacidad teórica es la disponible cuando en zonas saturadas lo disponible suele ser entre 5% y 30% de lo teórico, ignorar la demanda de proyectos vecinos en cola, subestimar el factor de potencia, y no prever crecimiento pidiendo el oficio solo para la fase 1 sin considerar la fase 2."}},{"@type":"Question","name":"Si CFE dice que no hay capacidad, ¿qué opciones reales tengo?","acceptedAnswer":{"@type":"Answer","text":"Tres rutas concretas. Esperar la ampliación de CFE con cargo al proyecto, que toma de 18 a 30 meses y cuesta entre 15 y 80 millones de pesos. Construir tu propia subestación con interconexión a una línea de alta tensión existente, que desbloquea capacidad antes pero exige CAPEX y trámites adicionales. O instalar generación en sitio, sea solar, cogeneración a gas o un mix, que reduce los kVAs requeridos a CFE y puede hacer innecesaria la ampliación, incluso vía PPA sin inversión inicial."}},{"@type":"Question","name":"¿Cuándo tiene sentido pedir un ECRA?","acceptedAnswer":{"@type":"Answer","text":"Tiene sentido cuando evalúas comprar un terreno y la decisión depende de tener capacidad viable, cuando ya tienes terreno pero aún no solicitas el oficio de factibilidad, cuando el oficio regresó con capacidad insuficiente o plazos incompatibles, o cuando operas en sitio y la planta crece y necesitas dimensionar la ampliación. El ECRA combina los tres pasos de evaluación en un solo entregable y agrega la lectura comercial de qué opción es más rápida, barata o confiable para tu proyecto."}}]}
  </script>

  <div class="cta-final">
    <div class="cta-final-inner">
      <div>
        <h3>¿Listo para resolver la capacidad eléctrica de tu próximo proyecto?</h3>
        <p>Hablemos con un experto. Te damos un diagnóstico claro de capacidad disponible, ruta CFE y opciones de financiamiento en una sola conversación.</p>
      </div>
      <a class="btn-cta" href="/#contacto">Hablemos con un experto →</a>
    </div>
  </div>

</article>

<footer>
  <div class="foot-grid">
    <div class="foot-col">
      <div class="foot-brand">
        <div class="brand-mark">
          <svg viewBox="0 0 24 24" fill="none"><path d="M13 2L4 14h7l-1 8 10-12h-7l1-8z" fill="#0a1620"/></svg>
        </div>
        <div class="brand-text">M2 <span>Energy</span></div>
      </div>
      <p>M2 Energy libera el crecimiento industrial en México mediante soluciones de infraestructura y generación en sitio que eliminan las limitaciones de la red.</p>
    </div>
    <div class="foot-col">
      <h5>Sitio</h5>
      <ul>
        <li><a href="/#hacemos">Qué Hacemos</a></li>
        <li><a href="/#importa">Por Qué Importa</a></li>
        <li><a href="/#trabajamos">Cómo Trabajamos</a></li>
        <li><a href="/#resultados">Resultados</a></li>
        <li><a href="/#industrias">Industrias</a></li>
        <li><a href="/casos-de-exito">Casos de Éxito</a></li>
        <li><a href="/blog/">Blog</a></li>
      </ul>
    </div>
    <div class="foot-col">
      <h5>Compañía</h5>
      <ul>
        <li><a href="/#elegirnos">Por Qué Elegirnos</a></li>
        <li><a href="/#contacto">Contacto</a></li>
      </ul>
    </div>
    <div class="foot-col">
      <h5>Contacto</h5>
      <ul>
        <li><a href="mailto:contacto@m2energy.org">contacto@m2energy.org</a></li>
      </ul>
    </div>
  </div>
  <div class="foot-bar">
    <span>© 2026 M2E · All rights reserved</span>
    <span>Securing energy capacity for industrial development · ⚡</span>
  </div>
</footer>

<script src="/blog/blog.js?v=20260603" defer></script>

</body>
</html>
